,Size##LENGTH##MILLIMETERS,AirFlow##HVAC_AIR_FLOW##CUBIC_METERS_PER_HOUR,Pressure##HVAC_PRESSURE##PASCALS,MotorPower##ELECTRICAL_POWER##KILOWATTS,RPM##NUMBER##GENERAL
280/8/25/3H,280,500,400,0.37,2800
315/5-10/30/3H,315,750,400,0.37,2800
315/5-10/40/3H,315,1000,400,0.75,2800
315/8/35/3H,315,1250,400,0.75,2800
355/6-12/25/3H,355,1500,400,0.55,2800
355/8/30/3H,355,1750,400,0.75,2800
355/8/30/3H,355,2000,400,0.75,2800
560/12/25/42,560,2000,400,1.1,1420
355/6-12/35/3H,355,2500,400,1.1,2800
560/12/30/42,560,2500,400,1.5,1420
400/6-12/25/3H,400,3000,400,1.1,2800
630/9/30/4Z,630,3000,400,1.5,1420
400/7-14/25/3H,400,3500,400,1.1,2800
630/9/30/4Z,630,3500,400,1.5,1420
400/10/25/3H,400,4000,400,1.1,2800
630/9/35/42,630,4000,400,2.2,1420
450/4-8/35/3H,450,4500,400,1.5,2800
630/12/30/4Z,630,4500,400,2.2,1420
450/6/25/3H,450,5000,400,1.5,2800
630/12/35/4Z,630,5000,400,2.2,1420
450/10/25/3H,450,6000,400,1.5,2800
710/6/25/5Z,710,6000,400,2.2,1420
450/5-12/30/3H,450,7000,400,2.2,2800
710/12/25/4Z,710,7000,400,2.2,1420
450/5-10/40/3H,450,8000,400,2.2,2800
710/9/35/5Z,710,8000,400,3,1430
450/8/35/3H,450,9000,400,2.2,2800
800/9/25/5Z,800,9000,400,3,1430
450/8-12/40/3H,450,10000,400,3,2850
800/9-12/25/5Z,800,10000,400,3,1430
500/6-12/35/3H,500,12000,400,4,2850
800/9/32.8/42,800,12000,400,4,1440
500/6-12/45/3H,500,14000,400,5.5,2850
800/9/32.5/5Z,800,14000,400,4,1440
500/6-9/45/4Z,500,16000,400,7.5,2850
800/9/35/5Z,800,16000,400,5.5,1440
500/9/45/4Z,500,18000,400,11,2850
800/12/30/5Z,800,18000,400,5.5,1440
900/8-16/30/4Z,900,18000,400,5.5,1440
900/8-16/32.5/4Z,900,20000,400,7.5,1440
900/9/37.5/5Z,900,25000,400,7.5,1440
1000/9-12/30/4Z,1000,25000,400,7.5,1440
900/9/40/5Z,900,30000,400,11,1440
1000/9/35/5Z,1000,30000,400,11,1440
1000/9/37.5/5Z,1000,35000,400,11,1440
1000/9/37.5/5Z,1000,35000,400,11,1440
1000/9/32.5/4Z,1000,40000,400,15,1440
1000/8-16/37.5/5Z,1000,40000,400,11,1440
1000/9-12/40/5Z,1000,45000,400,15,1440
1000/12/40/5Z,1000,50000,400,15,1440
1000/16/40/5Z,1000,55000,400,22,1440
280/8/30/3H,280,500,450,0.37,2800
315/8/25/3H,315,750,450,0.37,2800
315/10/25/3H,315,1000,450,0.55,2800
315/10/35/3H,315,1250,450,0.75,2800
355/6-15/30/3H,355,1500,450,0.75,2800
355/8/30/3H,355,1750,450,0.75,2800
355/8/3/3H,355,2000,450,1.1,2800
630/9-12/25/5Z,630,2000,450,1.5,1420
355/6-12/403H,355,2500,450,1.1,2800
630/12/20/4Z,630,2500,450,1.1,1420
400/10/25/3H,400,3000,450,1.1,2800
630/12/25/4Z,630,3000,450,1.5,1420
400/5-10/35/3H,400,3500,450,1.5,2800
630/12/30/3Z,630,3500,450,2.2,1420
400/5-10/40/3H,400,4000,450,1.5,2800
630/12/32.5/4Z,630,4000,450,2.2,1420
450/8/25/3H,450,4500,450,1.5,2800
710/9/25/5Z,710,4500,450,2.2,1420
450/8-12/25/3H,450,5000,450,1.5,2800
710/9/32.5/4Z,710,5000,450,3,1420
450/8/30/3H,450,6000,450,1.5,2800
710/12/25/5Z,710,6000,450,3,1420
450/10/30/3H,450,7000,450,2.2,2800
710/12/32.5/4Z,710,7000,450,3,1420
450/8/35/3H,450,8000,450,2.2,2800
800/9-12/25/3Z,800,8000,450,3,1430
450/10/35/3H,450,9000,450,3,2850
800/9/30/4Z,800,9000,450,3,1430
450/10/40/3H,450,10000,450,4,2850
800/12/25/3H,800,10000,450,3,1430
500/5-10/45/3H,500,12000,450,5.5,2850
800/9/37.5/4Z,800,12000,450,5.5,1440
500/10/403H,500,14000,450,5.5,2850
800/12/32.5/4Z,800,14000,450,5.5,1440
500/10/45/3H,500,16000,450,7.5,2850
800/12/37.5/4Z,800,16000,450,7.5,1420
800/12/32.5/5Z,800,18000,450,7.5,1440
1000/8-16/25/5Z,1000,18000,450,5.5,1440
900/12/30/4Z,900,20000,450,7.5,1440
900/12/35/4Z,900,25000,450,11,1440
900/12/37.5/5Z,900,30000,450,11,1440
1000/9/40/5Z,1000,35000,450,11,1440
1000/12/37.5/5Z,1000,40000,450,15,1440
1000/9/45/5Z,1000,45000,450,18.5,1440
1000/10/40/4Z,1000,50000,450,22,1440
1000/12/45/5Z,1000,55000,450,18.5,1440
315/8/25/3H,315,500,500,0.37,2800
315/8/30/3H,315,750,500,0.55,2800
315/10/30/3H,315,1000,500,0.55,2800
315/10/45/3H,315,1250,500,1.1,2800
355/8/30/3H,355,1500,500,0.75,2800
355/10/30/3H,355,1750,500,1.1,2800
355/10/30/3H,355,2000,500,1.1,2800
630/9/30/5Z,630,2000,500,2.2,1420
400/7-14/25/3H,400,2500,500,1.1,2800
710/6-16/25/4Z,710,2500,500,2.2,1420
400/10/30/3H,400,3000,500,1.5,2800
710/12/20/4Z,710,3000,500,1.5,1420
400/6-12/35/3H,400,3500,500,1.5,2800
710/12/25/4Z,710,3500,500,2.2,1420
400/7-14/35/3H,400,4000,500,2.2,2800
710/9/37.5/4Z,710,4000,500,3,1420
450/6-12/25/3H,450,4500,500,1.5,2800
710/12/25/4Z,710,4500,500,2.2,1420
450/8/30/3H,450,5000,500,1.5,2800
710/9/30/5Z,710,5000,500,3,1420
450/5-10/40/3H,450,6000,500,2.2,2800
710/9/35/5Z,710,6000,500,4,1420
450/6-12/35/3H,450,7000,500,2.2,2800
710/12/35/5Z,710,7000,500,3.3,1420
450/10/35/3H,450,8000,500,3,2800
800/12/25/4Z,800,8000,500,3,1420
450/12/35/3H,450,9000,500,4,2850
800/12/25/5Z,800,9000,500,4,1430
450/10/40/3H,450,10000,500,4,2850
800/12/30/4Z,800,10000,500,4,1430
500/6-12/40/3H,500,12000,500,5.5,2850
800/12/32.5/4Z,800,12000,500,5.5,1440
500/9/37.5/4Z,500,14000,500,7.5,2850
800/16/30/4Z,800,14000,500,7.5,1440
500/9//45/4Z,500,16000,500,11,2850
800/16/35/4Z,800,16000,500,7.5,1440
900/12/30/4Z,900,18000,500,7.5,1440
900/12/32.5/4Z,900,20000,500,7.5,1440
900/12/37.5/4Z,900,25000,500,11,1440
900/12/40/4Z,900,30000,500,11,1440
1000/12/35/5Z,1000,35000,500,15,1440
1000/12/37.5/5Z,1000,40000,500,15,1440
1000/16/37.5/5Z,1000,45000,500,18.5,1440
1000/10/40/4Z,1000,50000,500,22,1440
250/8/25/3H,250,500,300,0.18,2800
280/4-8/35/3H,280,750,300,0.37,2800
280/8/40/3H,280,1000,300,0.55,2800
315/4-8/40/3H,315,1250,300,0.55,2800
315/4-8/35/3H,315,1500,300,0.55,2800
315/6-10/30/3H,315,1750,300,0.55,2800
315/5-10/35/3H,315,2000,300,0.55,2800
315/8/35/3H,315,2500,300,0.75,2800
630/10/35/3H,630,2500,300,1.1,1420
315/8/40/3H,315,3000,300,0.75,2800
630/6-12/25/4Z,630,3000,300,1.1,1420
355/8/30/3H,355,3500,300,0.75,2800
630/9/20/4Z,630,3500,300,0.75,1420
355/4-6/45/3H,355,4000,300,1.1,2800
630/14/35/3H,630,4000,300,0.75,1420
355/5-10/45/3H,355,4500,300,1.5,2800
630/6-9/30/5Z,630,4500,300,1.5,1420
355/6/45/3H,355,5000,300,1.1,2800
630/9/25/4Z,630,5000,300,1.1,1420
400/6-12/35/3H,400,6000,300,1.5,2800
630/9/30/4Z,630,6000,300,1.5,1420
400/5-10/45/3H,400,7000,300,2.2,2800
710/12/20/4Z,710,7000,300,1.5,1420
400/10/40/3H,400,8000,300,2.2,2800
710/14/30/3H,710,8000,300,1.5,1420
450/5-10/40/3H,450,9000,300,2.2,2800
710/9/25/5Z,710,9000,300,2.2,1420
400/10/35/3H,400,10000,300,3,2800
710/6-12/32.5/5Z,710,10000,300,3,1420
450/10/40/3H,450,12000,300,4,2800
710/9/32.5/4Z,710,12000,300,3,1420
500/5-10/45/3H,500,14000,300,4,2800
710/9/36/4Z,710,14000,300,3,1420
500/,500,16000,300,5.5,2850
800/,800,16000,300,4,1420
1000/,1000,16000,300,4,940
500/,500,18000,300,7.5,2850
800/,800,18000,300,4,1420
1000/,1000,18000,300,5.5,940
800/,800,20000,300,4,1430
1000/,1000,20000,300,7.5,940
1120/,1120,20000,300,5.5,940
1250/,1250,20000,300,5.5,940
800/,800,25000,300,5.5,1430
1120/,1120,25000,300,7.5,940
1250/,1250,25000,300,5.5,940
900/,900,30000,300,7.5,1430
1120/,1120,30000,300,7.5,940
1250/,1250,30000,300,7.5,940
900/,900,35000,300,11,1440
1000/,1000,35000,300,7.5,1440
1120/,1120,35000,300,11,910
900/,900,40000,300,11,1430
1120/,1120,40000,300,11,940
1250/,1250,40000,300,11,940
900/,900,45000,300,15,1440
1000/,1000,45000,300,15,1440
1250/,1250,45000,300,11,910
900/,900,50000,300,18.5,1430
1250/,1250,50000,300,15,940
1000/,1000,55000,300,15,1440
1250/,1250,55000,300,15,940
